\documentclass[conference]{IEEEtran}
\usepackage{cite,tikz}
\usepackage[nospread]{flushend}
\usepackage{amsmath,amssymb,amsfonts,booktabs,graphicx,textcomp,xcolor}
\usepackage[hidelinks]{hyperref}
\usetikzlibrary{arrows.meta,positioning,calc}
% All tables span exactly one IEEE column with shared typography.
\newcommand{\papertablestyle}{\centering\small\setlength{\tabcolsep}{3pt}\renewcommand{\arraystretch}{1.05}}
\newcommand{\E}{\mathbb E}
% Natural two-column flow; retain standard IEEEtran typography.
% IEEE template: https://www.overleaf.com/latex/templates/ieee-conference-template/grfzhhncsfqn
% Preserve IEEEtran margins, columns, fonts and spacing.
% Compile from TPEC_conference using the independent conference_refs.bib.
\title{Informative Power-System Probing via
Sequential Bayesian Experimental Design}
% For two authors, remove the final \and and third author block.
\author{\IEEEauthorblockN{Gaoming Lin}
\IEEEauthorblockA{\textit{Texas A\&M University}\\
College Station, TX, USA\\
g.lin@tamu.edu}
\and
\IEEEauthorblockN{Byung-Jun Yoon}
\IEEEauthorblockA{
\textit{Texas A\&M University}\\
College Station, TX, USA\\
\textit{Brookhaven National Laboratory}\\
Upton, NY, USA\\
bjyoon@tamu.edu
}
}
\begin{document}
\raggedbottom
\brokenpenalty=10000
\maketitle
\begin{abstract}

Knowledge of latent grid parameters, including inertia and frequency-response coefficients, is important for assessing power-system stability. Active probing identifies these parameters from responses to injected signals. Fixed strategies predefine the probes without incorporating new measurements, while myopic strategies optimize one probe at a time and can require expensive online computation. We formulate active probing as a sequential Bayesian experimental design problem and use learned adaptive policies to maximize information about the latent parameters. In experiments on reduced IEEE 9-bus and IEEE 14-bus models, deep adaptive design (DAD), Step-DAD, and reinforcement learning (RL-sBOED) achieve higher mean sPCE lower-bound information scores than myopic, optimized fixed-sequence, and random probing under the same probe budget. On the IEEE 9-bus model, DAD exceeds Fixed by 0.09--0.13 nats in mean sPCE score. Offline-trained DAD and RL-sBOED require less online decision time than Myopic and Step-DAD; on the IEEE 14-bus model with five probes, DAD takes 1.93 ms per sequence, compared with 16.94 s for Myopic and 44.69 s for Step-DAD under the recorded timing conditions. These results support further study of learned sequential policies for informative grid probing.

\end{abstract}
\begin{IEEEkeywords}
Bayesian experimental design, power-system identification, adaptive probing,
expected information gain, rate of change of frequency.
\end{IEEEkeywords}

\section{Introduction}
As inverter-based resources replace synchronous generation, reduced physical inertia makes frequency-response characterization increasingly important~\cite{denholm2020inertia}. Inertia mitigates rapid frequency changes, while frequency-response mechanisms adjust power in response to frequency deviations~\cite{peng2024probing}. In the reduced models considered in this study, inertia $M$ and effective frequency-response coefficients $K$ represent these effects. These parameters are latent and must be inferred from observed system behavior. Reducing their uncertainty improves predictions of disturbance responses and supports informed control decisions.

Active probing is a well-established method for obtaining such information. In this approach, a small, known power signal is injected into the system, and the resulting frequency response is measured~\cite{peng2024probing}. The observed response provides evidence for plausible parameter values; however, the information gained depends on the probing-signal design. For instance, pulse duration influences the transient response and the quality of evidence available for parameter identification. This raises an experimental design question: how should a limited number of probes be selected to maximize learning about the latent parameters?

Bayesian optimal experimental design (BOED) serves as a formal framework for solving this question~\cite{huan2016sequential}. A prior distribution characterizes parameter uncertainty before experimentation. Bayes' rule then combines this prior with the measurement model and observed response to yield a posterior distribution. Expected information gain (EIG) quantifies the anticipated average reduction in uncertainty resulting from an experiment, accounting for both latent parameters and measurement noise. EIG thus serves as a criterion for selecting a probe prior to observing its response.

Fixed and myopic designs have distinct limitations. A fixed sequence does not use incoming measurements to select subsequent probes. A myopic design uses observation feedback but optimizes only the next step's EIG, neglecting future learning opportunities~\cite{huan2016sequential}. Additionally, repeated online optimization can make online decision-making computationally expensive. The central challenge is to integrate observation feedback with planning across the entire sequence while minimizing online computational costs.

Policy-based sequential BOED addresses this challenge. Early measurements inform subsequent choices, and training over complete sequences incorporates the value of future experiments. Deep adaptive design (DAD)~\cite{foster2021dad} and reinforcement-learning-based sequential BOED (RL-sBOED)~\cite{blau2022rlsboed} learn a mapping from previous designs and observations to the next design. Offline training reduces optimization costs by reusing this mapping during experiments. Step-DAD~\cite{hedman2025stepdad} further refines a pretrained policy as new observations become available, balancing the value of additional adaptation against its online computational cost.

We apply these methods to probe-duration selection in reduced IEEE 9-bus and IEEE 14-bus models. These test networks contain nine and fourteen buses, respectively, which serve as electrical connection points for lines, generation, or demand~\cite{zimmerman2011matpower}. The reduced models preserve coupled machine dynamics, and the physical state is maintained between probes. We contribute a sequential grid-probing formulation and a systematic comparison of DAD, RL-sBOED, Step-DAD, Myopic, an optimized fixed sequence, and random probing. We assess the information gained under equal probe budgets and separately quantify offline training costs and online decision-making costs.

\begin{figure*}[t]
\centering
\begin{tikzpicture}[x=1cm,y=1cm,
 box/.style={draw=black!65,rounded corners=2pt,align=center,
 font=\small,inner sep=5pt,minimum height=1.15cm,text width=4.0cm},
 flow/.style={-{Latex[length=2mm]},thick,draw=black!75},
 note/.style={font=\footnotesize,align=center,fill=white,inner sep=2pt}]
\node[box,fill=blue!5] (select) at (0,0)
 {Choose design $\xi_t$ (select $D_t$)\\Selected design method\\Start at $t=1$, $h_0=\varnothing$};
\node[box,fill=blue!5] (grid) at (5.8,0)
 {Inject probe signal to the power grid\\ $\theta=(\mathbf M,\mathbf K)$};
\node[box,fill=blue!5] (observe) at (11.6,0)
 {Measure  $y_{\mathrm{obs},t}$};
\node[box,fill=gray!5] (history) at (11.6,-1.9)
 {Append design and observation\\$h_t=(h_{t-1},(\xi_t,y_{\mathrm{obs},t}))$};
\node[box,fill=green!5,minimum height=1.5cm] (posterior) at (5.8,-1.9)
 {Update parameter uncertainty\\$p(\theta\mid h_t)\propto$
 $p(y_{\mathrm{obs},t}\mid\theta,h_{t-1},\xi_t)$$\times\,p(\theta\mid h_{t-1})$\\Initial belief: $p_0(\theta)$};
\node[box,fill=orange!6,minimum height=1.5cm] (next) at (0,-1.9)
 {Next adaptive design};
\draw[flow] (select) -- (grid);
\draw[flow] (grid) -- (observe);
\draw[flow] (observe) -- (history);
\draw[flow] (history) -- (posterior);
\draw[flow] (posterior) -- node[note,above,text width=1.1cm] {Posterior} (next);
\draw[flow] (history.south) -- (11.6,-3.2)
 -- node[note,pos=.5] {Observed history $h_t$} (0,-3.2) -- (next.south);
\draw[flow] (next.north) -- node[note,left] {$t\leftarrow t+1$} (select.south);
\node[note,anchor=north] at (5.8,-3.55)
 {Repeat while $t<T$. Aim: greater expected reduction in uncertainty about $M$ and $K$ at the same probe budget.};
\end{tikzpicture}
\caption{Sequential probing with physical state carried between experiments.
Observations update the design history and parameter uncertainty. For the next adaptive design, DAD/RL-sBOED use history directly, and Myopic/Step-DAD additionally maintain
a particle posterior. Fixed and Random bypass observation feedback.
The loop ends after $T$ measurements.}
\label{fig:probing}
\end{figure*}

\section{Problem Formulation}\label{sec:problem}
We seek to reduce uncertainty about grid parameters using active probing within a budget of $T$ design steps. Here $t=1,\ldots,T$ indexes design steps, $d$ denotes elapsed time within each probe window, and $D_t$ is the selected pulse duration.

\subsection{Latent Parameters and Power-System Model}
For a reduced network with $m$ machines, the latent parameter vector is $\theta=(M_1,\ldots,M_m,K_1,\ldots,K_m)$, where $M_i$ and $K_i$ are inertia and effective frequency-response coefficients. The prior $p_0(\theta)$ has independent components $M_i\sim\mathcal U(0.7\bar M_i,1.3\bar M_i)$ and $K_i\sim\mathcal U(0.1\bar K_i,\bar K_i)$. One draw of $\theta$ remains fixed throughout all $T$ probes.

Let $\delta_i$ be rotor angle, $\omega_i$ angular-speed deviation, and $u_i$ the applied probing power. The reduced swing model is
\begin{equation}
\begin{aligned}
\dot\delta_i &= \omega_i,\\
M_i\dot\omega_i
 &= u_i-\left(D_i+\frac{K_i}{2\pi}\right)\omega_i\\
 &\quad-\sum_{j=1}^{m}B_{ij}\sin(\delta_i-\delta_j).
\end{aligned}
\label{eq:swing}
\end{equation}
Dots denote derivatives with respect to physical time $d$. The damping $D_i$ and network couplings $B_{ij}$ are known; frequency deviation is $\Delta f_i=\omega_i/(2\pi)$ in Hz. The units of $M_i$, $K_i$ and $D_i$ are pu$\,\mathrm{s}^2$/rad, pu/Hz and pu$\,\mathrm{s}$/rad, respectively, on a 100-MVA base at nominal frequency 60 Hz. All angles and speed deviations start at zero. Net mechanical injections are zero in this deviation model, making the initial unforced state an equilibrium.

The reduced IEEE 9-bus model retains buses 1, 2, and 3; the reduced IEEE 14-bus model retains buses 1, 2, 3, 6, and 8. Test-case reactances~\cite{zimmerman2011matpower} define a lossless Laplacian $\mathbf L$. Eliminating algebraic buses $l$ while retaining machines $g$ gives $\mathbf L_{\mathrm{red}}=\mathbf L_{gg}-\mathbf L_{gl}\mathbf L_{ll}^{-1}\mathbf L_{lg}$, with $B_{ij}=-(\mathbf L_{\mathrm{red}})_{ij}$ for $i\ne j$ and $B_{ii}=0$. Resistance, voltage dynamics, and transformer tap effects are omitted. Table~\ref{tab:physical} summarizes the model parameterization. Nominal inertia is computed as $\bar M_i=2H_i/(2\pi f_0)$, with $f_0=60$ Hz. For IEEE 9-bus, $H=(23.64,6.40,3.01)$ s matches published machine data~\cite[Table~2]{kaur2016transient}. For IEEE 14-bus, $H=(4,6.5,5,5,5)$ s is prescribed at buses $(1,2,3,6,8)$ as assumed benchmark values. For both networks, $\bar K_i=K_{\mathrm{tot}}w_i$, with $K_{\mathrm{tot}}=0.5$ pu/Hz. The allocation weights are $w=(0.5875,0.2625,0.15)$ for IEEE 9-bus and $w=(8,13,10,10,10)/51$ for IEEE 14-bus. Fixed damping satisfies $D_i=(0.1\,\mathrm{s}^{-1})\bar M_i$. The response scales, damping values, and prior ranges are benchmark assumptions rather than validated operational grid parameters.
\begin{table}[t]
\caption{Prior scales and damping coefficients}
\label{tab:physical}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}llrrr@{}}
\toprule Network & Bus & $\bar M_i$ & $\bar K_i$ & $D_i$\\\midrule
IEEE 9-bus & 1 & 0.1254141 & 0.2937500 & 0.0125414\\
 & 2 & 0.0339531 & 0.1312500 & 0.0033953\\
 & 3 & 0.0159685 & 0.0750000 & 0.0015969\\
IEEE 14-bus & 1 & 0.0212207 & 0.0784314 & 0.0021221\\
 & 2 & 0.0344836 & 0.1274510 & 0.0034484\\
 & 3, 6, 8 & 0.0265257 & 0.0980392 & 0.0026526\\
\bottomrule
\end{tabular*}
\end{table}

\subsection{Probe Design and Observation Model}
The probe design is $\xi_t=(A_t,B_t,D_t)$: amplitude, bus location, and probe signal duration. This study fixes $A_t=0.05$ pu and $B_t=1$; only $D_t$ is optimized. The raised-cosine input for $0\le d\le D_t$ is
\begin{equation}
u_{B_t,t}(d)
 =\frac{A_t}{2}\bigl[1-\cos(2\pi d/D_t)\bigr].
\label{eq:probe}
\end{equation}
The input is zero for $D_t<d\le D_{\mathrm{obs}}$ and at all other buses. The observation window is $D_{\mathrm{obs}}=3.5$ s. The full angle and speed state at its end becomes the initial state of the next window, without resetting the system. Consequently, the response depends on the complete design sequence $\xi_{1:t}=(\xi_1,\ldots,\xi_t)$.

Write $\Delta f_{1,t}(d;\theta,\xi_{1:t})$ for the resulting bus-1 frequency deviation. The noise-free response is the signed endpoint rate of change of frequency (RoCoF), denoted by $y_t$:
\begin{equation}
y_t(\theta,\xi_{1:t})=
\frac{\Delta f_{1,t}(D_{\mathrm{obs}})-\Delta f_{1,t}(D_{\mathrm{obs}}-\Delta d_{\mathrm{samp}})}{\Delta d_{\mathrm{samp}}}.
\label{eq:sensor}
\end{equation}
The frequency arguments $\theta,\xi_{1:t}$ are suppressed in the numerator. With sampling interval $\Delta d_{\mathrm{samp}}=0.025$ s, the measured response follows
\begin{equation}
y_{\mathrm{obs},t}=y_t(\theta,\xi_{1:t})+\epsilon_t,
\qquad \epsilon_t\sim\mathcal N(0,\sigma^2),
\label{eq:noise}
\end{equation}
where $\sigma=0.005$ Hz/s and noise is independent across windows. Each observation becomes available at window end. Decision latency is idealized as zero in simulated time.

\subsection{Sequential Decisions and Bayesian Updating}
Figure~\ref{fig:probing} summarizes the experiment--inference loop. The data after step $t$ are the ordered design--observation history $h_t=((\xi_k,y_{\mathrm{obs},k}))_{k=1}^{t}$, with $h_0=\varnothing$. A policy $\pi$ selects $\xi_t$ using only observed history $h_{t-1}$, with amplitude and bus fixed as above. It has no access to true parameters or physical state. Feasible durations satisfy
\begin{equation}
\begin{aligned}
0.2&\le D_t\le3, &&t=1,\ldots,T,\\
D_t-D_{t-1}&\ge \Delta D_{\min}, &&t=2,\ldots,T,
\end{aligned}
\label{eq:bounds}
\end{equation}
Here, $\Delta D_{\min}=0.01$ s. At step $t$, the upper bound is $3-(T-t)\Delta D_{\min}$ to leave enough room for the remaining probes. The lower bound starts at 0.2 s and then becomes $D_{t-1}+\Delta D_{\min}$. All methods map a unit action to this interval without sorting or discretizing durations. Let $\Pi$ denote the set of policies that satisfy these constraints; the policy randomness remains independent of $\theta$.

The Gaussian likelihood $p(y_{\mathrm{obs},t}\mid\theta,h_{t-1},\xi_t)$ has mean $y_t(\theta,\xi_{1:t})$ and variance $\sigma^2$. Bayes' rule updates parameter uncertainty after each measurement:
\begin{equation}
p(\theta\mid h_t)=
\frac{p(y_{\mathrm{obs},t}\mid\theta,h_{t-1},\xi_t)\,p(\theta\mid h_{t-1})}
{p(y_{\mathrm{obs},t}\mid h_{t-1},\xi_t)}.
\label{eq:posterior}
\end{equation}
The denominator is the predictive observation density, obtained by integrating the numerator over $\theta$, with $p(\theta\mid h_0)=p_0(\theta)$. Each candidate parameter vector propagates its corresponding physical state under the observed designs to evaluate the likelihood. Conditional on the observed history, design selection provides no additional information about $\theta$, so policy probabilities cancel from the Bayesian update.



\subsection{Expected Information Gain and Design Objective}
To compare possible design policies, we quantify the uncertainty reduction achieved by their observations using the Kullback--Leibler divergence between the terminal posterior and the prior. The expected information gain (EIG) of policy $\pi$ is
\begin{equation}
\mathcal I_T(\pi)=\E_{h_T\mid\pi}
\!\left[D_{\mathrm{KL}}\bigl(p(\theta\mid h_T)\,\|\,p_0(\theta)\bigr)\right].
\label{eq:eig}
\end{equation}
Here $D_{\mathrm{KL}}(p\|q)=\int p(\theta)\log[p(\theta)/q(\theta)]\,d\theta$; information gain is measured in nats. The expectation averages over parameter draws, measurement noise, and any policy randomness. The sequential Bayesian design problem is
\begin{equation}
\pi^\star\in\operatorname*{arg\,max}_{\pi\in\Pi}\mathcal I_T(\pi).
\label{eq:design_problem}
\end{equation}
Equation~\eqref{eq:design_problem} defines the common information objective; the methods below differ in how they approximate or forgo its optimization. All receive the same number of probes. Computation is assessed separately.

Evaluating EIG requires expensive marginal-likelihood calculations. We therefore use the sequential prior-contrastive (sPCE) lower bound~\cite{foster2021dad} for training and evaluation, instead of the true EIG. Let $\theta^{(0)}\sim p_0$ generate the observed history and let $\theta^{(1)},\ldots,\theta^{(L)}$ be independent contrastive samples from the prior. For any candidate $\theta$, define the observation likelihood along the realized sequence as
\begin{equation}
\mathcal L_t(\theta)=\prod_{k=1}^{t}
p(y_{\mathrm{obs},k}\mid\theta,h_{k-1},\xi_k).
\label{eq:likelihood}
\end{equation}
The sampled information score is then
\begin{equation}
\widehat I_t=\log\frac{\mathcal L_t(\theta^{(0)})}
{\frac{1}{L+1}\sum_{\ell=0}^{L}\mathcal L_t(\theta^{(\ell)})}.
\label{eq:spce}
\end{equation}
Likelihoods are evaluated in the log domain. Averaging $\widehat I_T$ estimates the sPCE lower bound on $\mathcal I_T(\pi)$, not the exact EIG. Individual scores may be negative but are bounded above by $\log(L+1)$. With $L=128$, the ceiling is 4.8598 nats; near-ceiling scores can conceal differences in EIG. We report these estimated lower-bound values as information scores throughout the results. The generating parameters are used only to score simulated observations.

\section{Compared Design Methods}
All six methods use the same observation model and feasible duration
interval~\eqref{eq:bounds}. Table~\ref{tab:methods} distinguishes observation feedback from greedy optimization: an adaptive method need not be myopic, and a fixed sequence can be optimized for the full horizon. The algorithms are adaptations of existing methods to the carried-state grid simulator.

\begin{table}[t]
\caption{Comparison of experimental design methods}
\label{tab:methods}\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & Adaptive & Myopic & Optimization\\\midrule
Random & No & N/A & None\\
Fixed~\cite{huan2016sequential} & No & No & Offline\\
Myopic~\cite{huan2016sequential} & Yes & Yes & Online\\
DAD~\cite{foster2021dad} & Yes & No & Offline\\
RL-sBOED~\cite{blau2022rlsboed} & Yes & No & Offline\\
Step-DAD~\cite{hedman2025stepdad} & Yes & No & Both\\
\bottomrule\end{tabular*}
\end{table}

\subsection{Nonadaptive Designs: Random and Fixed}
Random samples $z_t\sim\mathcal U(0,1)$ independently at each step and sets $D_t=D_t^{\min}+(D_t^{\max}-D_t^{\min})z_t$. Here $D_1^{\min}=0.2$, $D_t^{\min}=D_{t-1}+\Delta D_{\min}$ for $t>1$, and $D_t^{\max}=3-(T-t)\Delta D_{\min}$. Thus, random samples are uniform within the remaining feasible interval and are not uniform over feasible complete sequences. Random does not use observations and needs no offline training.

Fixed is a static Bayesian design: all durations are optimized jointly before observations are collected~\cite[Sec.~2.4]{huan2016sequential}. The ordered sequence is optimized using the full-sequence sPCE objective. It compares short, central, long, and spread interior initializations using validation, then optimizes the selected initialization. Each training seed yields a separately fitted sequence. During evaluation, Fixed executes that sequence without adapting to observations.

\subsection{Online One-Step Design: Myopic}
Unlike Fixed, Myopic uses observation feedback. It follows one-step adaptive BOED, maximizing the expected information from the next observation under the current posterior~\cite[Sec.~2.4]{huan2016sequential}. Our implementation maintains a weighted particle approximation to this posterior. Before each decision after the first, particles propagate their own states under the preceding duration and update likelihood weights using the latest observation. Continuous search then maximizes expected information from the next probe only, using 16 proposals, three search rounds, and 32 simulated observations per proposal. Candidate durations obey the same constraints as all other methods. No offline policy is trained.

\subsection{Offline-Trained Adaptive Methods: DAD and RL-sBOED}
DAD and RL-sBOED use neural policies trained on simulated sequences drawn from the same parameter prior as Fixed. Both methods receive the stage index and ordered trajectories, including past durations, scaled observations, and availability masks; future slots are masked. During evaluation, actions are generated via a forward pass without online optimization or explicit particle-posterior updates.

DAD~\cite{foster2021dad} employs a deterministic two-layer, 64-unit tanh network, a trainable stage bias, and a sigmoid action map. Offline training maximizes sPCE by differentiating through the entire simulated sequence, including both observations and carried states. In joint Fixed/DAD training, validation determines whether to use random or interior Fixed-based initialization. Section~\ref{sec:cost} addresses the associated initialization cost.

RL-sBOED~\cite{blau2022rlsboed} uses a REDQ-style ensemble actor-critic framework with ten critics and five replay updates per trajectory batch. The actor consists of two 128-unit ReLU layers. Per-step information rewards are defined as $R_t=\widehat I_t-\widehat I_{t-1}$, with $\widehat I_0=0$ and a discount factor $\gamma=1$. As a result, the cumulative reward equals the terminal sPCE score. Offline training accounts for future design steps; online evaluation uses the trained actor without additional planning simulations. Entropy is regularized by normalized tanh actions and a target entropy of $-1$; reported information scores do not include entropy bonuses. We use the actor's deterministic output for evaluation.

\subsection{Offline-Trained Online-Refined Adaptive Methods: Step-DAD}
Step-DAD~\cite{hedman2025stepdad} evaluates whether adapting policy weights based on observed history yields improvements over offline training alone. Each episode starts with the corresponding selected DAD checkpoint, which remains unchanged for the initial probe. Prior to each subsequent decision, the latest observation is assimilated into a 128-particle posterior. The algorithm then samples candidate parameters and their associated carried states from this posterior to simulate the remaining design steps. These future simulations are conditioned on the actual observed history.

At each refinement step, a new Adam optimizer performs four gradient updates with a batch size of 32 and a learning rate of $10^{-3}$. A fixed conditional validation batch is used to compare the unchanged policy with all updated candidates, and the best-performing candidate is retained. The retained weights are carried forward to the next design step within the same episode, but not across episodes. The total refinement budget is $4(T-1)$ updates, corresponding to 8, 12, and 16 updates for $T=3, 4, 5$, respectively.

For both Myopic and Step-DAD, assimilation is required only before subsequent decisions; neither planner requires a terminal update of the separately evaluated information score.


\section{Experimental Settings}
\subsection{Simulation and Training Protocol}
For each network, we use three, four, or five probes, with one observation per probe. Both networks use the same sensor specification and design constraints but have different physical parameters and separately trained policies.

The fourth-order Runge-Kutta (RK4) method is used to integrate the swing equations, with a step size of $1/640$ s. The numerical state and duration Jacobians are calculated using perturbations of $10^{-5}$ and take into account the derivatives of the carried states. The validation suite compares the policy gradients and the conditional refinement gradients with those obtained by end-to-end finite differences.

Offline training uses 2000 updates, a batch size of 32, and three independent training seeds (101, 202, and 303). The DAD and Fixed learning rates are both $10^{-3}$. Validation is carried out using 128 systems every 100 updates. For the sPCE objective, 128 contrastive samples are used in the training, validation, and evaluation phases. The Myopic and Step-DAD methods each use 128 particles for online posterior planning, and Step-DAD carries out four refinement updates after each observation so long as design steps remain. The evaluation comprises seeds 1001, 1002, and 1003, with 512 simulated experimental sequences per evaluation seed. Validation cases are not used for gradient updates. Each trained policy is assessed over 1536 episodes. The draws for parameters and measurement noise are paired across the different methods, whereas the online planner makes use of its own separate random stream. Since the Random and Myopic methods show no dependence on the training seed under these streams, identical evaluations can be obtained for all training seeds. Fixed is optimized independently for each training seed.

\subsection{Evaluation and Computational Measurements}
For trained methods, we average the evaluation-seed means within each training seed and report the mean $\pm$ sample standard deviation across the three training seeds. For Random and Myopic, we report the mean $\pm$ sample standard deviation across evaluation-seed means rather than episode-level dispersion. Evaluation seed 1001 was used during development, so the evaluation is not fully independent.

The experiments use NVIDIA RTX 5080 and A100 GPUs, with the RTX 4090 used for development. IEEE 9-bus offline timings include RTX 5080 and A100 runs. Its online timings use the RTX 5080, except for Step-DAD at $T=5$ with training seed 303, which used an A100. IEEE 14-bus timings use the A100. These measurements do not support a controlled runtime comparison between networks. Code and saved results are available at \url{https://github.com/alexschmidt123/tpec2027_power_grid}.

% Complete results under the accepted three-evaluation-seed grid protocol.
\section{Results and Discussion}
\label{sec:results}
\subsection{Information Acquired at Equal Probe Budgets}
Tables~\ref{tab:ieee9} and~\ref{tab:ieee14} report mean sPCE information scores in nats, with the seed-level standard deviations defined above. All three learned adaptive methods have higher mean sPCE scores than Random, Fixed, and Myopic in the reported network--horizon comparisons.

\begin{table}[!ht]\caption{IEEE 9-bus information score (sPCE, nats)}\label{tab:ieee9}\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & $0.4321\pm0.0310$ & $0.4924\pm0.0342$ & $0.5392\pm0.0471$\\
Fixed & $2.0112\pm0.0116$ & $2.3192\pm0.0004$ & $2.5066\pm0.0013$\\
Myopic & $1.9736\pm0.0438$ & $2.1707\pm0.0366$ & $2.2407\pm0.0547$\\
DAD & $2.1366\pm0.0161$ & $2.4095\pm0.0080$ & $2.6351\pm0.0179$\\
RL-sBOED & $2.1257\pm0.0027$ & $2.3963\pm0.0333$ & $2.5307\pm0.0114$\\
Step-DAD & $2.1471\pm0.0110$ & $2.4382\pm0.0048$ & $2.6621\pm0.0145$\\
\bottomrule\end{tabular*}\end{table}

\begin{table}[!ht]
\caption{IEEE 14-bus information score (sPCE, nats)}
\label{tab:ieee14}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & $0.7541\pm0.0047$ & $0.8360\pm0.0297$ & $0.8464\pm0.0252$\\
Fixed & $4.2623\pm0.0402$ & $4.4946\pm0.0345$ & $4.6624\pm0.0083$\\
Myopic & $4.2907\pm0.0368$ & $4.3990\pm0.0177$ & $4.4641\pm0.0280$\\
DAD & $4.7576\pm0.0362$ & $4.8325\pm0.0047$ & $4.8443\pm0.0026$\\
RL-sBOED & $4.7445\pm0.0022$ & $4.8275\pm0.0112$ & $4.8383\pm0.0108$\\
Step-DAD & $4.7527\pm0.0275$ & $4.8297\pm0.0067$ & $4.8446\pm0.0042$\\
\bottomrule\end{tabular*}\end{table}
On IEEE 9-bus, DAD exceeds Fixed by 0.1253, 0.0903, and 0.1286 nats at $T=3,4,5$, respectively. Step-DAD improves the DAD mean by 0.0105, 0.0287, and 0.0269 nats. These mean improvements are small; paired uncertainty estimates are needed to assess their reliability. The IEEE 9-bus information scores are well below the estimator ceiling.

On IEEE 14-bus, DAD exceeds Myopic by 0.4669 nats and Fixed by 0.4953 nats at $T=3$. Fixed exceeds Myopic at $T=4,5$. This result shows that observation feedback alone does not guarantee a more informative design when optimization is myopic. The adaptive learned methods combine feedback with a full-sequence objective, although this comparison does not isolate the contribution of each mechanism.

Differences among learned policies on IEEE 14-bus are small: Step-DAD changes the DAD mean by $-0.0049$, $-0.0028$, and $+0.0003$ nats at $T=3,4,5$. At $T=5$, DAD is only 0.0155 nats below the 4.8598-nat ceiling. The results therefore show no consistent benefit from refinement and cannot establish a reliable ranking of the learned policies' exact EIG.

\subsection{Measured Computational Cost}\label{sec:cost}
Tables~\ref{tab:ieee9_offline}--\ref{tab:ieee14_online} report offline training-stage time in hours and online decision time in milliseconds per complete sequence. Online timing sums all $T$ decisions, including posterior updates, Myopic search, and Step-DAD refinement where applicable. It excludes physical response simulation, observation acquisition, and information scoring. For each evaluation seed, we report the average time over 512 episodes and, where applicable, over training seeds; the reported mean and sample SD use the three evaluation-seed means.
\begin{table}[!ht]
\caption{IEEE 9-bus offline stage time (hours)}
\label{tab:ieee9_offline}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & 0 & 0 & 0\\
Fixed & $0.960\pm0.352$ & $1.396\pm0.515$ & $1.827\pm0.662$\\
Myopic & 0 & 0 & 0\\
DAD & $0.957\pm0.342$ & $1.393\pm0.509$ & $1.831\pm0.654$\\
RL-sBOED & $0.120\pm0.017$ & $0.152\pm0.030$ & $0.180\pm0.045$\\
Step-DAD & $0.957\pm0.342$ & $1.393\pm0.509$ & $1.831\pm0.654$\\
\bottomrule\end{tabular*}
\end{table}

\begin{table}[!ht]
\caption{IEEE 14-bus offline stage time (hours)}
\label{tab:ieee14_offline}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & 0 & 0 & 0\\
Fixed & $1.877\pm0.011$ & $2.750\pm0.002$ & $3.691\pm0.050$\\
Myopic & 0 & 0 & 0\\
DAD & $1.894\pm0.032$ & $2.725\pm0.018$ & $3.626\pm0.068$\\
RL-sBOED & $0.170\pm0.008$ & $0.204\pm0.001$ & $0.248\pm0.001$\\
Step-DAD & $1.894\pm0.032$ & $2.725\pm0.018$ & $3.626\pm0.068$\\
\bottomrule\end{tabular*}
\end{table}

\begin{table}[!ht]
\caption{IEEE 9-bus online decision time (ms per sequence)}
\label{tab:ieee9_online}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & $0.0715\pm0.0001$ & $0.09445\pm0.00003$ & $0.121\pm0.001$\\
Fixed & $0.523\pm0.038$ & $0.623\pm0.002$ & $0.766\pm0.002$\\
Myopic & $9308\pm4$ & $12577\pm2$ & $15892\pm2$\\
DAD & $0.537\pm0.002$ & $0.683\pm0.002$ & $0.838\pm0.004$\\
RL-sBOED & $0.492\pm0.003$ & $0.626\pm0.001$ & $0.764\pm0.002$\\
Step-DAD & $6342\pm2$ & $15808\pm9$ & $24350\pm50$\\
\bottomrule\end{tabular*}
\end{table}

\begin{table}[!ht]
\caption{IEEE 14-bus online decision time (ms per sequence)}
\label{tab:ieee14_online}
\papertablestyle
\begin{tabular*}{\columnwidth}{@{\extracolsep{\fill}}lccc@{}}
\toprule Method & $T=3$ & $T=4$ & $T=5$\\\midrule
Random & $0.161\pm0.004$ & $0.209\pm0.002$ & $0.309\pm0.049$\\
Fixed & $1.16\pm0.14$ & $1.48\pm0.04$ & $2.75\pm1.73$\\
Myopic & $10000\pm2$ & $13437\pm9$ & $16935\pm35$\\
DAD & $1.22\pm0.09$ & $1.42\pm0.02$ & $1.93\pm0.20$\\
RL-sBOED & $1.68\pm0.29$ & $3.31\pm1.33$ & $2.71\pm0.69$\\
Step-DAD & $9113\pm7$ & $23243\pm24$ & $44693\pm32$\\
\bottomrule\end{tabular*}
\end{table}

Offline timing includes initialization, optimization, periodic validation, and checkpoint writes. The DAD entries report its training stage only and exclude the separately incurred Fixed initialization cost; the total Fixed--DAD workflow requires both stages. Step-DAD reuses the corresponding DAD model, so its offline entries repeat the DAD stage cost; refinement costs are incurred online. Offline means and sample standard deviations are computed across three training seeds. Since Random and Myopic need no offline training, their entries are zero.

At $T=5$, DAD needs 1.93 ms per sequence online, whereas Myopic requires 16.94 s and Step-DAD needs 44.69 s (as shown in Table~\ref{tab:ieee14_online}). Although the DAD and Step-DAD scores are nearly the same, their computational costs are very different. Offline training spreads design computation over repeated experiments. Its benefit depends on how often the policy is reused and on the time available between measurements.


\subsection{Optimization and Estimator Diagnostics}
Evaluation uses validation-selected checkpoints. Equal update budgets do not guarantee equal convergence or computational effort, particularly because DAD initialization also uses a separately trained Fixed sequence.

\subsection{Scope and Limitations}
These conclusions apply to the specified reduced lossless dynamics, independent parameter priors, and scalar sensor. The same parameter distribution is used during both training and evaluation; we have not demonstrated robustness with respect to prior shift, sensor bias, or unmodelled dynamics. Evaluation seed 1001 was used during development, so the results do not provide fully independent confirmation. The errors introduced by finite-contrast scoring and particle inference are different from those caused by ODE integration. Lastly, the zero-latency simulation does not prove that online planners are feasible in real time, and increased information gain on its own does not show that control is safer.

\section{Conclusion}
Learned adaptive policies use observation history to select probes over the experimental sequence. When three to five probes are used on the reduced IEEE 9-bus and IEEE 14-bus models, DAD, RL-sBOED, and Step-DAD obtain higher mean sPCE information scores than Random, Fixed, and Myopic. Estimator saturation limits comparisons among learned policies on the IEEE 14-bus model. DAD and RL-sBOED, trained offline, amortize the cost of online decisions, while Step-DAD incurs a considerably higher cost even though it provides only modest additional gains on the IEEE 9-bus model and shows no consistent improvement on the IEEE 14-bus model. Before concluding that these methods are ready for deployment, future work should evaluate estimator sensitivity, model mismatch, and decision latency.

\bibliographystyle{IEEEtran}
\bibliography{conference_refs}
\end{document}
